# Detecção de falhas por sinais elétricos (medidor/disjuntor inteligente, alicate de alta taxa) vs. vibração e acústica em compressores HVAC&R

Notas de pesquisa (nov/2026). Citações no idioma original quando necessário. Cada afirmação tem fonte; o que não foi verificado está em "Lacunas".

## Q1 — Quais falhas de compressor são detectáveis por MCSA/potência e com que taxa de amostragem?

### Takeaway
A evidência experimental mais sólida (grupo MIT/Leeb–Norford–Armstrong) mostra que **potência P/Q de alta taxa + transitório de partida** detecta short cycling, carga incorreta de refrigerante (±20%), vazamento interno/bypass (válvula), partida afogada/slugging (com dificuldade), bloqueio de fluxo de ar (10–14% de área) e desbalanceamento de ventiladores. Com **8 kHz** e reconstrução de torque de carga, chega-se a detectar vazamento de palheta de sucção de **1,4% da área do orifício**. Já **potência em regime permanente sozinha (taxa baixa, tipo medidor)** é pouco sensível à maioria das falhas termofluidas quando não normalizada pelas condições de operação.

### Cited Findings
- **Arquitetura NILM**: amostra tensão e corrente "at high rates" e reduz transitórios de partida ou conteúdo harmônico a "signatures"; para detectar pequenas mudanças foi essencial suprimir a componente de 120 Hz e usar apenas o "dc" de P1 e Q1 (potência ativa/reativa na fundamental); harmônicos P3–P7/Q3–Q7 foram registrados mas não usados — [Armstrong, Laughman, Leeb & Norford (2006), "Detection of Rooftop Cooling Unit Faults Based on Electrical Measurements", HVAC&R Research 12(1):151–175, DOI 10.1080/10789669.2006.10391172](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Contexto de frequência de falhas** (citado no mesmo artigo): Stouppe & Lau (1989), 15.716 registros de sinistro — 76% falhas elétricas, 19% mecânicas, 5% circuito de refrigerante; dos elétricos, 87% falhas de enrolamento (deterioração de isolação por vibração, sobreaquecimento, desequilíbrio, short cycling) — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Carga de refrigerante**: com −20%/0/+20% de carga, P1 em regime: undercharge 3891±203 W (N=4), normal 2542±97,5 W (N=7), overcharge 3009±219 W (N=7); ângulo de fase A1: 0,794±0,018 rad normal vs 0,711±0,033 rad (+20%). Detecção de +20% "almost immediate (~10 starts)" após estabelecer a média normal. **Ressalva dos autores**: os testes não corrigiram pela variação de potência com condições de operação; sem normalização (ex.: pressões ou temperaturas de condensação/evaporação) não se distingue sobre- de subcarga nem de variação normal de capacidade. Nota de rodapé: com transitório de partida normalizado pelo mínimo pós-inrush, sub e sobrecarga passam a ser distinguíveis — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Vazamento interno / perda de eficiência volumétrica (válvulas, selos — simulado por bypass de gás quente)**: a diferença de amplitude durante o pico de torque da partida (0,2–0,5 s) é muito maior que a diferença em regime; "the change of magnitude in the latter half of the transient is two to five times the change in steady-state power"; Q (reativa) não mostrou mudança distinta. Modelo físico explica por que **em regime há pouca mudança de potência** apesar da perda de capacidade — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Partida afogada / ingestão de líquido** (compressor semi-hermético alternativo de bancada): injeção de 1,0 cc de óleo ou 3,0 cc de R-30 antes da partida produz padrão distinto nos golpes de compressão do transitório. Slugging em regime: o ciclo de torque do eixo (~58 Hz para 2 cilindros) bate com o 2º harmônico da rede gerando batimento de 3,6 Hz; quantidades não danosas (5–10% do deslocamento) causam efeito pequeno em P1, "making reliable detection tricky"; solução por norma de inovação de modelo ARX adaptativo. Q1 quase não mostra o distúrbio. Líquido que preenche o volume morto (~2% do deslocamento) já pode causar dano — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Bloqueio de condensador (proxy de condensador sujo)**: transitórios do ventilador do condensador com 0%, 14% e 39% de área bloqueada; apenas P1 útil. Evaporador/filtro: 0/10/50/100%; "a 10% blockage can be readily detected" (P1 e Q1), mas variações de densidade do ar podem confundir. Direção da mudança depende do ponto na curva do ventilador → diagnóstico exige info extra (ex.: pressão estática) — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Short cycling**: detectado pelo intervalo entre transitórios de partida e pela forma do transitório (sensível à pressão residual); vantagem sobre FDD térmico: detecta até partidas incompletas, relevantes porque poucos inrush em sequência aquecem o estator — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Tabela de falhas detectáveis só pelo NILM** (Tabela 2): short cycling, desbalanceamento de rotor de ventilador, perda de fase, rotor bloqueado (locked rotor), motor com partida lenta, tensão desequilibrada, falha de partida, sequência de controle incorreta, contator (fechamento impróprio); "Compressor mechanical faults (not tested)". Tabela 3 marca liquid line restriction, vapor line restriction e gás não condensável como **não testados** — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Estimativa de valor**: ~33% dos custos de reparo de RTU associados a falhas que o NILM detecta "with near certainty" + 26% "probably"; economia estimada 10–30% dos custos de reparo (avaliação qualitativa dos autores sobre dados de Breuker & Braun) — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Hardware**: NILM monofásico = 1 sensor de corrente + 1 de tensão; trifásico = 2+2; implementável em "150 MHz PC-on-a-chip" com A/D de 2 canais; custo incremental estimado "as low as $200" — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- **Vazamento de válvula (palheta de sucção) via corrente/tensão a 8 kHz**: compressores Copeland KAMA-007A-TAC-800 (2 cilindros); a partir de V e I no cabo de alimentação, inversão do modelo do motor recupera velocidade angular instantânea e torque de carga (média síncrona sobre 150–300 rotações); assimetria entre cilindros como indicador. Métrica: baseline 0,74; vazamento 0,811 mm² (severidade 1,4% da área de 60 mm²) → 5,46; 1,533 mm² (2,5%) → 8,66; 3,093 mm² (5,2%) → 11,92. Autores afirmam reduzir custo vs. métodos de vibração e que o método serve a "most types of positive displacement compressors" (com torque de carga suficientemente periódico) — [Schantz & Leeb (2012), "Non-Intrusive Fault Detection in Reciprocating Compressors", Int. Refrigeration and Air Conditioning Conf. at Purdue, paper 1329](https://docs.lib.purdue.edu/iracc/1329) ([PDF](https://emsg.mit.edu/wp-content/uploads/2024/06/71_Nonintrusive-Fault-Detection-in-Reciprocating-Compressors.pdf))
- **MCSA em compressor alternativo (Huddersfield)**: modelo dinâmico mecânico-elétrico-fluido validado; com bispectro de sinal modulado (MSB), picos de bandas laterais na 1ª e 2ª ordem da frequência de operação do compressor diferenciam vazamento de válvula de descarga, vazamento de intercooler, barras de rotor quebradas, assimetria de estator e falha combinada, em ampla faixa de condições, sem medir pressão/velocidade/temperatura. O resumo não traz taxas de acerto numéricas — [Haba, U. (2019), tese de doutorado, Univ. of Huddersfield](https://eprints.hud.ac.uk/id/eprint/35237/)
- **Compressores rotativos/scroll (patentes)**: em scroll, "the absolute value of current itself does not vary so much", mas o torque oscilante aparece como pulsação na corrente e pode ser usado para anomalias; em rotativo de pistão rolante a rotação gera pulsação periódica de corrente — [resultados de busca de patentes, ex. US 11280530](https://image-ppubs.uspto.gov/dirsearch-public/print/downloadPdf/11280530) (patentes = métodos reivindicados, não validação)

### Inferences
- Taxa de amostragem: os resultados positivos do MIT dependem de **kHz** (8 kHz em Schantz & Leeb; 4 kHz em Shaw et al. 2002 — ver Q2) e de **transitórios de partida** (sub-segundo: pico de torque em 0,2–0,5 s). Um medidor que reporta Irms/P/FP a 1 Hz ou mais lento perde: forma do transitório, ciclo de torque por rotação, bandas laterais. Ele mantém: contagem de partidas (short cycling, se ≥ ~1 Hz), mudança de média de P/FP (carga, bloqueio grave), sobrecorrente/rotor bloqueado (corrente de rotor bloqueado sustentada), perda de fase/desequilíbrio.
- Falhas termofluidas (carga, condensador sujo) mudam P em regime, mas na mesma ordem das variações por temperatura externa/carga térmica → **potência sozinha precisa de normalização por temperatura externa ou pressões** (coerente com Hjortland/Braun em Q2).
- Desgaste de rolamento do compressor hermético não aparece testado em nenhuma das fontes elétricas de HVAC encontradas.

### Gaps
- Não encontrei estudo experimental com números de MCSA em **compressores scroll ou rotativos herméticos de AC** (só patentes).
- Não encontrei números de detecção elétrica de **desgaste de rolamento** em compressor de refrigeração.
- Taxa mínima de amostragem formalmente determinada (curva desempenho vs. taxa) para HVAC não foi encontrada; só as taxas usadas nos experimentos.

## Q2 — NILM / medidores inteligentes para FDD de HVAC (MIT/Leeb, Braun e outros)

### Takeaway
O NILM de alta taxa (MIT) detecta várias falhas; mas a abordagem "potência total + temperatura externa" com dados de regime (Hjortland, Braun & Gorbounov 2016) concluiu que a sensibilidade da potência em regime à maioria das falhas é **insuficiente frente à incerteza de medição** em RTUs de campo. Smart meters de 1 min servem para identificar o AC e anomalias grosseiras, não diagnóstico de componente.

### Cited Findings
- **Shaw, Norford, Luo & Leeb (2002)**: correntes de motor de bomba 480 V trifásica amostradas com **12 bits a 4000 Hz**; transitórios revelaram falha não prevista de contator (ciclo de rede ocasional com corrente zero). Estimação de parâmetros mecânicos a partir do transitório de partida do ventilador distingue correia patinando (menor coeficiente de atrito) e damper aberto. Correia muito frouxa: potência do ventilador ~750 W com sinal de velocidade 100% vs. ~500 W a ~20% normal; limiar de 600 W (100 W acima do típico) sem falsos alarmes no prédio-teste. Ciclagem de chiller: 20–25 min com válvula de serpentina vazando vs. 38–39 min normal. Medição na entrada do prédio com VFD: só 1 ponto útil por dia (partida de VFD lenta e complexa) — [Shaw, Norford, Luo & Leeb (2002), "Detection and Diagnosis of HVAC Faults via Electrical Load Monitoring", HVAC&R Research 8(1):13–40, DOI 10.1080/10789669.2002.10391288](https://emsg.mit.edu/wp-content/uploads/2016/07/21_Detection-and-Diagnosis-of-HVAC-Faults-via-Electrical-Load-Monitoring.pdf)
- **Hjortland, Braun & Gorbounov (2016)**: método de Taasevigen et al. (2015) que exige só potência total e temperatura externa; testes em câmara psicrométrica com várias RTUs e aplicação a 5 RTUs de restaurante; "the sensitivity of steady state power consumption to most faults is not sufficient given the measurement uncertainty observed and may lead to unreliable fault detection performance". Números de sensibilidade não constam do resumo — [Hjortland, Braun & Gorbounov (2016), "The effectiveness of using total system power for fault detection in rooftop units", 16th IRACC Purdue, paper 2627](https://iifiir.org/en/fridoc/the-effectiveness-of-using-total-system-power-for-fault-detection-in-32216)
- **Smart meter 1 min**: desagregação NILM a 1 min identificou AC residencial e ajudou a apontar casas com potencial de vazamento (envelope) com acurácia de 86%, usando potência média "ON" e duração ON — [estudo UMBC, NSF PAR](https://par.nsf.gov/servlets/purl/10073172) (resumo obtido via busca; não li o PDF completo)
- **Detecção de anomalias em AC e geladeira** a partir de dados agregados de 1 min (Dataport) e 1 s (REDD, iAWE) — [Rashid et al. (2019), Applied Energy, "Can non-intrusive load monitoring be used for identifying an appliance's anomalous behaviour?"](https://loneharoon.github.io/files/papers/appliedEnergy19.pdf)
- Medidores nacionais tipicamente não disponibilizam dados remotamente em resolução melhor que 15–60 min — [Batra et al., e-Energy 2014](https://www.cl.cam.ac.uk/research/srg/netos/e-energy2014/docs/p237.pdf) (via resumo de busca)
- Patente Purdue/CBEI-linha: FDD de RTU por sensores de corrente na alimentação comparando consumo real vs. previsto pelo modelo (uma versão inclui sensor de vibração) — [US 10,083,255](https://image-ppubs.uspto.gov/dirsearch-public/print/downloadPdf/10083255)

### Inferences
- A diferença de conclusão MIT (positivo) vs. Purdue (negativo) é explicada pelo tipo de dado: MIT usa transitórios/espectro em kHz e testes em bancada controlada; Purdue usa potência em regime em campo. Para um disjuntor/medidor de baixa taxa, Hjortland et al. é o cenário mais realista.

### Gaps
- Não achei trabalho específico de "Rogers & Braun" nem "Wichman & Braun" sobre FDD baseado em potência; possivelmente o trabalho de Wichman & Braun é sobre FDD de refrigeração comercial com sensores térmicos — não verificado.
- Números de sensibilidade (% de variação de potência por % de falha) do artigo Hjortland 2016 — PDF bloqueado (403).

## Q3 — Degradação de capacitor de partida/trabalho (motor PSC)

### Takeaway
Há suporte em patentes (Emerson/Copeland-linha "Compressor having a control and diagnostic module" e "HVAC system remote monitoring") para detectar capacitor degradado por **queda de fator de potência + aumento de corrente**, com taxa de mudança separando degradação gradual de falha súbita; não encontrei validação experimental com números.

### Cited Findings
- Patente: detecta falha quando FP < limiar **e** corrente > limiar; outra combina queda de FP, aumento de corrente e "temperature split" (retorno–insuflamento) — [US 9,310,439 / US 9,762,168 "Compressor having a control and diagnostic module"](https://image-ppubs.uspto.gov/dirsearch-public/print/downloadPdf/9310439)
- "A rapid change in power factor may indicate an inoperative capacitor while a gradual change indicates a degrading capacitor"; capacitor degradado reduz capacidade/eficiência; capacitância zero deixa o circuito de partida aberto — [US 9,638,436 "HVAC system remote monitoring and diagnosis"](https://image-ppubs.uspto.gov/dirsearch-public/print/downloadPdf/9638436)
- Estudo em motor monofásico com capacitor permanente: diferentes valores de capacitor de trabalho alteram forma de onda da corrente e THD; também detecta barra quebrada e falha de rolamento por assinatura de corrente (números não disponíveis no resumo) — [AL-Yoonus & Alyozbaky, IJECE 11(4):2830–2841, DOI 10.11591/ijece.v11i4.pp2830-2841](https://ijece.iaescore.com/index.php/IJECE/article/view/24005)

### Inferences
- FP é exatamente o que um medidor/disjuntor inteligente de baixa taxa mede → capacitor de trabalho é provavelmente o caso de uso de **maior valor para sensor elétrico barato** em compressor/ventilador PSC monofásico (física: o capacitor define a defasagem da bobina auxiliar). Confirmar com dados.

### Gaps
- Nenhum artigo revisado por pares com % de perda de capacitância detectável e taxa de falso alarme foi encontrado.

## Q4 — Vibração em compressores e o que a Tractian mede

### Takeaway
Vibração é superior para rolamentos e eventos mecânicos de alta frequência (impactos de válvula); corrente é inferior para rolamentos (especialmente pista interna) mas boa para falhas elétricas/rotor e torque de carga. A Tractian vende **dois produtos distintos**: Smart Trac (vibração triaxial + ultrassom + temperatura + magnetômetro p/ RPM; sem corrente) e Energy Trac (V e I trifásicos, até 8 kHz).

### Cited Findings
- Detectar frequências de falha de rolamento na corrente é "significantly more difficult than detecting them in the motor vibration"; pista interna especialmente difícil; sensibilidade varia entre rolamentos iguais e instalações — [Obaid, Habetler & Stack (2003), SDEMPED, pp. 182–187, DOI 10.1109/DEMPED.2003.1234570](https://khazna.ku.ac.ae/en/publications/stator-current-analysis-for-bearing-damage-detection-in-induction/)
- Válvulas de compressor alternativo: método de vibração "very sensitive below a certain sampling rate", enquanto método pV é robusto a ruído e subamostragem — [JKU, "On the robustness of fault detection in reciprocating compressor valves"](https://research.jku.at/en/publications/on-the-robustness-of-fault-detection-in-reciprocating-compressor-/)
- Compressor rotativo doméstico (9000 Btu, desmontado, operado com ar a 1430 rpm): acelerômetro com reamostragem no domínio do ângulo do virabrequim + PSD distingue normal, falha de palheta (ranhura de vazamento), válvula de descarga e porta de admissão (sem taxa de acerto numérica) — [Nivesrangsan (2016), "Rotary Compressor Monitoring Using Frequency Analysis Technique", J. Eng. Technol. (TNI) 4(2)](https://ph01.tci-thaijo.org/index.php/TNIJournal/article/download/145160/107271/387458)
- Compressor de ar alternativo, acelerômetro + ML: 98,33% de acurácia com falhas simuladas manualmente — [VIT, "Air compressor fault diagnosis through vibration"](https://research.vit.ac.in/pdf/publisher-pdf-fulltext-air-compressor-fault-diagnosis-through-vibration) (via resumo de busca)
- **Tractian Smart Trac (sensor de condição)**: "Up to 64kHz", 0–64.000 Hz, até 60 g, até 100 mm/s RMS, 196.608 linhas por eixo, opções de amostragem 500 Hz (64 s) a 32.000 Hz (1 s), coleta padrão a cada 10 min, ultrassom, temperatura −40 a 120 °C, magnetômetro para rotação até 48.000 RPM; **não lista medição de corrente**; lista HVACs, compressores, compressores parafuso e chillers parafuso como ativos; afirma detectar "Overvoltage", "Phase Unbalance", "Loose Stator Windings" (inferidos, não medidos eletricamente) — [Tractian sensor specifications](https://tractian.com/en/solutions/condition-monitoring/sensor-specifications)
- Versões anteriores (Smart Trac Ultra) com faixa até 32 kHz e 16 g — fontes da própria Tractian divergem entre modelos — [Smart Trac Ultra](https://tractian.com/en/solutions/smart-trac-ultra); [FAQ Smart Trac specs](https://faq.tractian.com/en/articles/9145027-smart-trac-technical-specifications)
- **Tractian Energy Trac**: amostragem "1 Hz to 8 kHz"; FFT de até 4096 linhas a cada 5 min (padrão); tensão 90–277 V F-N / 156–480 V F-F (4 fios); corrente por TC de 10 A (SCT013-010) até 5000 A (Rogowski); aquisição de forma de onda completa, detecção de transitórios — [FAQ Energy Trac technical specifications](https://faq.tractian.com/en/articles/9160714-energy-trac-technical-specifications); marketing alega localização de falhas em alimentação/drive/cabo/motor — [Tractian Electrical Monitoring](https://tractian.com/en/solutions/electrical-monitoring) (alegação do fabricante, sem validação independente)

### Inferences
- Vibração captura o que corrente não captura bem: rolamentos, folgas, impactos de válvula (alta frequência), desalinhamento/desbalanceamento de componentes acoplados com baixo efeito no torque. Corrente captura o que vibração não captura: capacitor, enrolamento/isolação, desequilíbrio/perda de fase, contator, short cycling exato, energia/FP.
- Em compressores herméticos, o acelerômetro fica no casco (motor e mecanismo isolados por molas internas), o que atenua sinais de rolamento — não verificado com fonte específica.
- A Energy Trac a 8 kHz está na mesma ordem das taxas usadas pelo MIT (4–8 kHz), mas a coleta padrão a cada 5 min pode perder transitórios de partida se não houver gatilho por evento (a FAQ menciona "transient detection", detalhes não publicados).

### Gaps
- Nenhuma comparação experimental direta corrente vs. vibração em compressor hermético de refrigeração com números foi encontrada.
- Não há evidência independente do desempenho da Tractian em compressores HVAC.

## Q5 — Acústica/ultrassom para vazamentos e válvulas; transitório de partida

### Takeaway
Ultrassom detecta vazamentos de refrigerante na faixa de **4–13 g/min** dentro de uma evaporadora split (R290), mas o nível acústico correlaciona mal com a vazão; para válvulas, emissão acústica é citada como alternativa com desvantagens. O transitório de partida é o recurso elétrico mais rico (MIT).

### Cited Findings
- Detector ultrassônico com componentes de prateleira dentro de evaporadora split de parede detectou vazamentos simulados de 4 a 13 g/min de R290 — [Colbourne & Vonsild, "Detection of R290 leaks in RACHP equipment using ultrasonic sensors", Int. J. Refrigeration vol. 151](https://iifiir.org/en/fridoc/detection-of-r290-leaks-in-rachp-equipment-using-ultrasonic-sensors-147989)
- Detecção acústica standoff: confiável a >10 m; um furo com ~50% mais vazão que um aspersor teve menos alta frequência e distância de detecção >3× menor; "leak rate is not well correlated with the detected sound level" (não específico de refrigerante) — [arXiv 2511.00348, "Ultralow-power standoff acoustic leak detection"](https://arxiv.org/pdf/2511.00348)
- Estudo de vazamento de válvula por vibração (ASME 2019) observa que trabalhos anteriores usavam pressão no cilindro, temperatura da válvula ou emissão acústica, cada um com desvantagens — [Research on the Diagnosis Method of Reciprocating Compressor Valve Leakage Fault With Vibration Signal](https://bohrium.dp.tech/paper/arxiv/814616999224147969) (via resumo)
- Alegação de fabricante (AccuTrak VPE): vazamento equivalente a 1,5 oz/ano ou 5 psi a 30 pés — [JJS Tech / AccuTrak](https://www.jjstech.com/xxyy-vpe.html) (marketing)
- **Transitório de partida como feature**: abordagem de Shaw et al. se baseia em que padrões de partida são governados pela física do equipamento e não mascarados por eletrônica de potência — [Shaw et al. 2002](https://emsg.mit.edu/wp-content/uploads/2016/07/21_Detection-and-Diagnosis-of-HVAC-Faults-via-Electrical-Load-Monitoring.pdf); Armstrong et al. recomendam o custo incremental de amostrar transitórios em vez de só regime: "well justified in this FDD application"; detectaram por transitório: vazamento interno (2–5× mais sensível que regime), subcarga, partida afogada, rotor bloqueado, partida lenta — [Armstrong et al. 2006](https://emsg.mit.edu/wp-content/uploads/2016/07/27_Detection-of-Rooftop-Cooling-Unit-Faults-Based-on-Electrical-Measurements.pdf)
- Limitação: com VFD (inverter), a partida é "slow and complex" e o método de transitório perde utilidade — [Shaw et al. 2002](https://emsg.mit.edu/wp-content/uploads/2016/07/21_Detection-and-Diagnosis-of-HVAC-Faults-via-Electrical-Load-Monitoring.pdf)

### Inferences
- Para AC inverter (maioria dos splits atuais no Brasil), transitórios de partida e MCSA clássica (bandas laterais em torno de 60 Hz) não se aplicam diretamente na entrada do equipamento; o drive filtra/remodela a corrente. A estratégia mais viável seria ler dados do próprio inversor ou medir do lado motor.
- Matriz resumida (inferência a partir das fontes acima):
  - Medidor/disjuntor baixa taxa (Irms, P, FP ≤1 Hz): short cycling, rotor bloqueado, perda de fase, capacitor (FP), carga/condensador apenas com normalização por clima, energia.
  - Alicate alta taxa (4–8 kHz): + transitório de partida (vazamento interno, subcarga, partida afogada), torque de carga por rotação (válvula ≥1,4% área em alternativo), desbalanceamento de ventilador, contator, barra de rotor.
  - Acelerômetro: rolamentos, folgas, impactos de válvula, desbalanceamento; não vê capacitor/isolação/FP.
  - Ultrassom/acústico: vazamento de refrigerante (g/min), possivelmente válvulas; quantificação de vazão ruim.

### Gaps
- Não encontrei estudo de vazamento de refrigerante com curva distância × taxa de vazamento.
- Não encontrei avaliação de inrush para diagnóstico em compressores scroll/rotativos residenciais (só alternativos de bancada e RTUs).
